# Care One OS — clinical hazard log (DCB0129-style)

Working hazard log maintained during development. This is a **living engineering artefact to support** the formal clinical-risk process — it is **not** a Clinical Safety Case and does **not** by itself make the product clinically safe. A qualified **Clinical Safety Officer (CSO)** must own, approve and sign off clinical risk management (DCB0129); a deploying organisation carries DCB0160 duties. Populated/maintained by the `clinical-safety-reviewer` agent; risk ratings are **provisional** until a CSO reviews them.

**Risk rating** — record Severity × Likelihood → Initial risk, the controls, then Residual risk. Use your project's agreed 5×5 matrix (confirm the matrix with the CSO; do not invent thresholds). **No agreed matrix exists yet** — every Severity/Likelihood/Initial/Residual value below is provisional; do not treat any of these as sign-off.

## 2026-07-16 — Medication Round page review (Frontend2)

Reviewed: `resources/js/Pages/Frontend2/MedicationRound.jsx`, `frontend/features/medications/RecordDoseModal.jsx`, `app/Http/Controllers/frontEnd/Medication/MedicationRoundController.php` (`buildRoundProps` L200, `applyRecord` L1083, `indexFrontend2` L839, `recordFrontend2` L845, `endFrontend2` L855, `reopenFrontend2` L869), `app/Services/Staff/MARSheetService.php`, `app/Models/MARSheet.php`, `app/Models/MARAdministration.php`, `public/mar_migration.sql`, `app/Http/Controllers/frontEnd/Medication/MissedDosesController.php`. Existing HAZ-01..HAZ-07 rows below have been **updated in place** with page-specific evidence; new hazards specific to this page are HAZ-08 onward.

## Log

| ID | Hazard (what could go wrong) | Cause | Potential clinical effect | Severity | Likelihood | Initial risk | Controls (existing + proposed) | Residual risk | Safety requirement | Test evidence | Owner | Status |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| HAZ-01 | Staff administer a **discontinued/changed** medicine because the screen shows an outdated record after a GP update | GP data imported without reconciliation / no effective-date shown | Wrong or discontinued medicine given | High | _CSO to rate_ | _TBD_ | **Existing (Round page):** `MARSheet::scopeCurrentlyActive()` filters `mar_status = 'active'` (`app/Models/MARSheet.php:74-77`); `buildRoundProps()` queries `->active()->currentlyActive()` (`MedicationRoundController.php:207-214`) so sheets a human has marked `discontinued` are excluded from the round grid. **Gap:** this depends entirely on a human manually flipping `mar_status` — there is no GP Connect feed, no provenance/source field, and no effective-date shown anywhere in `MedicationRound.jsx`; REQ-MED-70/71 are **not implemented on this page**. | _TBD — still fully open on this page_ | REQ-MED-70, REQ-MED-71, REQ-MED-32 | Round-page evidence 2026-07-16 as above; no reconciliation test exists | CSO review required |
| HAZ-02 | **Wrong resident** selected / confirmed during a round | Similar names, small tap targets, interruption, identity not reasserted at the point of commit | Medicine given to wrong person | High | _CSO to rate_ | _TBD_ | **Existing:** the expanded `ResidentRow` shows a persistent identity banner (photo + name + age/DOB + allergies) while a resident's row is open (`MedicationRound.jsx:176-199`), and confirms via `View profile` link. **Gap found:** the actual record-commit UI, `RecordDoseModal.jsx` (L69-76), shows **no resident name, photo, DOB or NHS number at all** — only medication name/dose/slot. The safety-critical confirmation moment (choosing the outcome and submitting) does not reassert *whose* dose this is, contrary to REQ-MED-02's "visible throughout the action." | _TBD_ | REQ-MED-02 (extend to require identity reassertion inside the record/confirm modal, not only the surrounding page) | `RecordDoseModal.jsx:69-76` (no identity fields); `MedicationRound.jsx:176-199` (identity shown only in the outer row) | CSO review required |
| HAZ-03 | **Double administration** from double submission / retry on poor network | No idempotency / no disabled state / non-atomic check-then-act | Double dose; double stock deduction | High | _CSO to rate_ | _TBD_ | **Existing:** round-lock blocks recording once a round is ended (`applyRecord`, `MedicationRoundController.php:1111-1117`); `MARSheetService::administer()` finds-or-updates the same `(mar_sheet_id,date,time_slot)` row rather than blind-inserting (`MARSheetService.php:149-181`), so a *sequential* re-submit updates in place. **Gaps, confirmed:** (a) the `mar_administrations` table has only a plain **INDEX**, not a UNIQUE constraint, on `(mar_sheet_id, date, time_slot)` (`public/mar_migration.sql:66`) — nothing at the DB layer stops two rows for the same slot; (b) the "already given" pre-check in the controller (L1152-1157) and the find-or-update in the service (L149-152) are two separate reads in two separate transactions — a genuine check-then-act race under concurrent/rapid-repeat submission, including the stock auto-deduction that follows (L1170-1184); (c) the one-tap "Given" button (`MedicationRound.jsx:96`, wired to `giveDose` L319-324) calls `router.post` directly with **no disabled/loading guard and no idempotency key** — a fast double-tap or a client retry after a timeout can fire two requests before the first completes. | _TBD — no true idempotency exists today_ | REQ-MED-05; propose new REQ-MED-80-series idempotency requirement (see HAZ-08/HAZ-13) | `public/mar_migration.sql:48-67`; `MARSheetService.php:140-202`; `MedicationRoundController.php:1152-1184`; `MedicationRound.jsx:96,319-324` | CSO review required |
| HAZ-04 | **Missed/omitted dose** not recorded or not escalated | Optional reason; no escalation for high-risk meds | Untreated condition / harm | High | _CSO to rate_ | _TBD_ | **Existing:** `applyRecord` throws a `ValidationException` requiring a non-empty `reason` for codes R/N/O (`MedicationRoundController.php:1096-1101`), satisfying REQ-MED-06 for anything actually recorded. A **separate** page, Missed Doses, independently treats any scheduled slot with no administration row past its due time as "missed" (`MissedDosesController.php:82-90`), so silently-unrecorded doses do eventually surface. **Gaps:** this only helps if a manager/carer visits that other page — the Round page's own "Alert" card (`MedicationRound.jsx:425-434`) shows only the single earliest overdue dose in the currently open round tab, not a forced/escalating notice; and **no structured escalation capture** (who was contacted, when, advice, monitoring) exists anywhere on this page or its modal — REQ-MED-40 is not implemented here. | _TBD_ | REQ-MED-06 (met for recorded outcomes), REQ-MED-40 (not met) | `MedicationRoundController.php:1096-1101`; `MissedDosesController.php:69-102`; `MedicationRound.jsx:292-300,425-434` (no escalation UI) | CSO review required |
| HAZ-05 | **Controlled drug** given without witness / register not reconciled | CD treated as ordinary medicine | Diversion / dosing error / legal breach | High | _CSO to rate_ | _TBD_ | **Existing:** server-side, `applyRecord` requires a non-empty `witnessed_by` when `sheet->is_controlled && code === 'A'` (`MedicationRoundController.php:1119-1124`); client-side, `RecordDoseModal.jsx` blocks submit without a witness for CD rows (L41-45) and marks the field required (L109). **Gap:** `witnessed_by` is a **free-text string typed by the administering user themselves** — there is no second authenticated login/PIN/second-signatory confirmation, i.e. it is self-attestation, not software-verified proof a second qualified person was present. There is also no CD-register/running-balance link on this page (REQ-MED-21) — stock deduction on "Given" is generic (`MedicationStockTransaction::apply`, `MedicationRoundController.php:1179-1183`), not CD-specific reconciliation. | _TBD_ | REQ-MED-20 (partially met — reason/name captured, identity not verified), REQ-MED-21 (not met on this page) | `MedicationRoundController.php:1119-1124,1179-1184`; `RecordDoseModal.jsx:41-45,106-113` | CSO review required — witness-identity verification must transfer to the deploying organisation (see DCB0160 section) |
| HAZ-06 | **Barcode scan wrongly trusted** as proof of correct 5-rights | Scan auto-confirms | Wrong medicine/dose administered | High | _CSO to rate_ | _TBD_ | **Not applicable to this page** — no barcode-scanning UI exists in `MedicationRound.jsx` or `RecordDoseModal.jsx`. Row unchanged pending review of a page that implements scanning. | _TBD_ | REQ-MED-61 | Confirmed absent on Medication Round (Frontend2), 2026-07-16 | CSO review required |
| HAZ-07 | **Record lost/altered** — clinical record hard-deleted or silently edited | Destructive delete/edit paths | Loss of audit trail; unsafe care decisions | High | _CSO to rate_ | _TBD_ | **Existing:** no destructive `delete()` of a `MARAdministration` was found in this controller. **Gap, confirmed:** `MARSheetService::administer()` still **overwrites the same row** for any *scheduled* dose — `fill()` + `save()` on the existing record — rather than inserting a new append-only event. A later correction (e.g. changing "Given" to "Refused") leaves **no trace** of the original entry, its author, or a reason-for-amendment; no version/audit-history table for `mar_administrations` was found. This contradicts REQ-MED-30/31 (append-only, reason-for-amendment) on this specific write path. **2026-07-16 write-path fix review:** PRN doses (audit CR-01) now get a discrete row per event rather than overwriting, which is a partial improvement for PRN — but scheduled-dose amendments still silently overwrite in place, unchanged. | _TBD_ | REQ-MED-30, REQ-MED-31 | `MARSheetService.php:163-210` (scheduled branch still upsert; PRN branch now always-insert); `app/Models/MARAdministration.php` (no soft-delete/versioning columns) | CSO review required |
| HAZ-08 | A **failed** dose-record request is reported to staff as if it **succeeded**, because the failure path returns an HTTP redirect that Inertia's client resolves as success | `recordFrontend2()` (`MedicationRoundController.php:617-624`) and every one of its 18 sibling `record*` wrappers call `applyRecord()` and then return `redirect()->route(...)->with($ok ? 'success' : 'error', ...)` for **both** outcomes — a 302→200 response, not a 4xx. Inertia's `useForm.post` only routes to `onError` for a validation (422) response; a redirect resolves through `onSuccess`. `RecordDoseModal.jsx`'s `onSuccess` handler (L54) unconditionally clears the form and closes the modal on **any** resolved request — including the "Prescription not found" failure branch. Neither `MedicationRound.jsx` nor the Frontend2 `AppShell` render the flash bag — no `flash`/`FlashAlerts`/`useFlash` reference found in Frontend2. | Staff believe a dose was administered/recorded when nothing was written; the true dose status stays unrecorded and will not appear as "given" anywhere. | High | _CSO to rate_ | _TBD_ | **2026-07-16 write-path fix review: STILL OPEN, CONFIRMED UNCHANGED.** Re-read `recordFrontend2` (now at `MedicationRoundController.php:617-624`) and its 17 siblings (e.g. `recordFrontend2Split*`, `recordReactLab*`, `recordMedsRound4*`) — every one still returns `redirect()->with($ok ? 'success' : 'error', ...)`. The companion audit (`ROUND-AUDIT-2026-07-16.md`, CR-07) independently re-confirms this and explicitly states it is not fixed in this round of changes ("cannot be fixed inside `applyRecord()` alone — duplicated 18 times"). The fix plan lists CR-07 under "Still open from Stage 1." | _TBD — currently High, no mitigating control, confirmed unchanged 2026-07-16_ | Proposed **REQ-MED-80** (new, not yet registered): "Every medication-record write must surface an unambiguous, visible failure state to the recording user, distinguishable client-side from success, and must never auto-clear/close the record UI on a failed write." **Grade: Critical.** | `MedicationRoundController.php:617-624` + 17 sibling wrappers; `RecordDoseModal.jsx:51-56` (unchanged); `ROUND-AUDIT-2026-07-16.md` CR-07 | CSO review required — **top-priority finding on this page, unresolved by the 2026-07-16 changes** |
| HAZ-09 | A blocked **PRN** dose (daily max reached / too soon since last dose) is shown identically to any other due PRN dose, with no pre-attempt warning | `buildRoundProps()` computes a full `prn` object per sheet including `blocked`/`block_reason` (`Concerns/BuildsMedicationRound.php:144-152`), but `MedicationRound.jsx` never reads `row.prn` (confirmed by grep — zero references). | A carer opens Record Dose for a PRN medicine believing it's available, only to be rejected after going through the workflow. | Medium–High | _CSO to rate_ | _TBD_ | **2026-07-16 write-path fix review — status changed, not resolved.** Before this round of changes, the PRN daily-max/interval enforcement was **structurally unenforceable** through the real UI (audit CR-01: the query excluded the current time slot, and every PRN dose shared one nominal slot, so "other doses today" always returned empty). This has now been fixed (`BuildsMedicationRound.php:368-393`) — the block **genuinely fires** for the first time. This is a real safety improvement (the daily-max/interval limits now actually work) but it converts a previously-dormant UX gap into a live one: a carer can now be rejected, for real, mid-round, with no advance warning anywhere, for a medicine a resident may urgently need (the seeded scenario is literally a child's PRN pain relief at daily maximum). The rejection is **not entirely silent** — because it is a genuine 422 and the PRN path always goes through `RecordDoseModal` (not the one-tap button, which only fires for non-CD, non-PRN scheduled doses per `giveDose`'s guard, `MedicationRound.jsx:327`), Inertia's `useForm` auto-populates `form.errors.code` and the modal displays it (L85) without needing an explicit `onError`. But there is still no *pre-attempt* warning, no next-available time shown before the tap, and no effectiveness-follow-up capture — IM-08 (audit) confirms `row.prn.blocked`/`block_reason`/`next_available` are computed and never rendered anywhere, including on the 2026-07-16 page. | _TBD — enforcement now real; visibility gap now live for the first time_ | REQ-MED-10 (existing, extend); proposed **REQ-MED-81** (new): "PRN blocked state must be visibly surfaced before the outcome-recording step, not only enforced at submit time." **Grade: Important — raised in priority because the block now actually occurs.** | `Concerns/BuildsMedicationRound.php:144-152,368-393`; `MedicationRound.jsx` (no `row.prn` usage); `RecordDoseModal.jsx:85`; `ROUND-FIX-PLAN.md` CR-01 verification note | CSO / product owner (PRN policy + carer training on the new, real block) + engineering (surface the warning) |
| HAZ-10 | A round can be **ended (locked)** while scheduled doses remain outstanding, with no confirmation and no automatic escalation of the now-permanently-outstanding doses | `endFrontend2()` unconditionally does `MedicationRoundClosure::updateOrCreate(...)` — no check against `roundDone < roundTotal`. No confirmation dialog on "End round". | A dose is never recorded as given/refused/omitted for that round, and no one is automatically told. | High | _CSO to rate_ | _TBD_ | Unchanged by the 2026-07-16 write-path fixes — not in scope of this round of work. See prior evidence. | _TBD_ | REQ-MED-08 (existing, extend); proposed REQ-MED-82. **Grade: Critical.** | As previously recorded | CSO / clinical lead |
| HAZ-11 | **Concurrent staff** recording the same dose slot — a second write silently overwrites the first with no conflict warning | `MARSheetService::administer()` finds-or-updates a scheduled dose with no version/timestamp check. | Carer A refuses with a documented reason; Carer B on a stale screen overwrites it silently. | High | _CSO to rate_ | _TBD_ | **2026-07-16 update:** a `lockForUpdate()` was added to the existing-row lookup (`MARSheetService.php:168`), which closes the specific TOCTOU race described in CR-08 for *concurrent requests racing to update or insert against the same already-existing row* — but it does **not** add optimistic-concurrency/conflict detection: two racing carers who both intend different outcomes for the same slot will still have one silently overwrite the other with no warning, no "already recorded by X" surfaced, and (per HAZ-07) no trace of the original entry for a scheduled dose. The lock prevents a *race producing two rows*; it does not prevent a *deliberate silent overwrite of a different clinical outcome*. | _TBD_ | Proposed REQ-MED-83 (unchanged). **Grade: Important.** | `MARSheetService.php:163-190` (lock added, but same fill()+save() overwrite semantics) | CSO — multi-carer concurrency model is an open workflow question |
| HAZ-12 | Recording against the **wrong/back-dated date** without a clear "historic entry" indicator | Unchanged by this round of fixes. | Medium | _CSO to rate_ | _TBD_ | Unchanged. | _TBD_ | Proposed REQ-MED-84. **Grade: Optional.** | As previously recorded | CSO / product owner |
| HAZ-13 | **Interrupted round / unsafe resume** on poor connectivity | Unchanged by this round of fixes; still no offline/sync indicator. Directly compounded by HAZ-03's new PRN exposure (below) and by HAZ-08 remaining open. | High | _CSO to rate_ | _TBD_ | Unchanged. | _TBD_ | Proposed REQ-MED-85. **Grade: Critical.** | As previously recorded | CSO + engineering; deploying organisation shares responsibility |
| HAZ-14 | **Round end/sign-off is an unguarded stub** | Unchanged by this round of fixes. | Medium–High | _CSO to rate_ | _TBD_ | Unchanged. | _TBD_ | REQ-MED-08 extend; ties to REQ-MED-82. **Grade: Important.** | As previously recorded | CSO / registered manager |

## 2026-07-16 (later same day) — Adversarial review of the write-path "fix" commit (uncommitted changes)

**Scope.** Reviewed the uncommitted diff against `app/`, `frontend/`, `resources/` plus new files `Concerns/BuildsMedicationRound.php`, `frontend/components/ErrorBoundary.jsx`, four new migrations, and `NeptuneHouseDemoSeeder.php`, against the claims in `ROUND-AUDIT-2026-07-16.md` (findings) and `ROUND-FIX-PLAN.md` (claimed fixes). **Method: adversarial** — every "✅ complete" claim in the fix plan was treated as a claim to falsify against the actual code, not accepted at face value. Below are the hazards that are **new, worsened, or materially changed** by this specific set of changes. Rows HAZ-01–HAZ-14 above already reflect the parts of this diff that touch them (HAZ-03, HAZ-07, HAZ-08, HAZ-09, HAZ-11). This section adds hazards the diff introduces that had **no prior row**.

**Confirmed genuinely fixed (not hazards, recorded for traceability):** CR-03a (risk-flag render crash → `MedicationRound.jsx:210-213` now defensively renders `r.label`); CR-03b (ErrorBoundary added and wired into `frontend2/Layouts/AppShell.jsx:326`, keyed by `url`); CR-05 (CD witness now reads `home.care_setting` via `cdWitnessRequired()`, fails safe on NULL — `Concerns/BuildsMedicationRound.php:300-305`); "Pause" button removed from `MedicationRound.jsx`; stock quantity columns converted `int` → `decimal(10,3)` with a `down()` that refuses to narrow away fractional data (`2026_07_16_170000_convert_stock_quantities_to_decimal.php`). **Confirmed still open, as the fix plan itself states:** CR-07/HAZ-08 (silent failure), CR-06 (home switcher), CR-08 (no UNIQUE index — only a `lockForUpdate` partial), IM-01 (Withheld still reason-free), IM-06 (zero stock still doesn't block), IM-08 (PRN state still not surfaced pre-attempt).

| ID | Hazard | New / worsened / improved / unchanged | Evidence | Realistic scenario | Existing controls | Proposed controls | Severity (provisional) |
|---|---|---|---|---|---|---|---|
| HAZ-15 | **Stock silently does not move** when a prescription's `dose_quantity` is NULL — "Given" is recorded, but the deduction is skipped entirely, so the recorded stock balance reads **higher than the true physical stock**. | **New failure mode, replacing a different old one — net effect debatable, not simply "fixed."** | `Concerns/BuildsMedicationRound.php:480-489` (`deductionQuantity()` returns `null` when `dose_quantity` is null/≤0, and the caller skips deduction entirely — `applyRecord():429-448`); backfill migration `2026_07_16_160000_add_structured_dose_quantity.php:82-105` deliberately leaves any dose string with two numbers or distributive wording (`each/per/both/every`) as **NULL forever**, with no UI flag anywhere that a given prescription is in this state. The demo seeder resolves all of its own ambiguous strings via a manual `DOSE_QUANTITY_OVERRIDES` map and **refuses to seed** anything it can't resolve (`NeptuneHouseDemoSeeder.php:415-421`) — so the NULL state cannot currently be *observed* in the demo data, only reasoned about from the migration's backfill logic against real tenant strings. | A real tenant's liquid or nasal-spray prescription (exactly the ambiguous shapes the backfill refuses to guess at, e.g. `"10 ml (500mg)"` or `"1 spray each nostril"`, before a pharmacist maps it) is recorded as "Given" every round, for weeks. Stock never decrements. The recorded balance stays flat at, say, 60 ml while the physical bottle empties. No low-stock warning ever fires (`low_stock` is computed from `stock_level <= reorder_level`, and `stock_level` never moves). A carer eventually opens the cupboard for a scheduled or PRN dose and finds it empty, with **zero prior warning** from the system — the opposite of what "Given" + a healthy-looking stock number implied. | The write is now honest about not knowing (the qty is never guessed), and the audit-trail bug that produced `10500` from `'10 ml (500mg)'` is gone. But there is **no dashboard/alert surfacing which prescriptions have a NULL `dose_quantity`** — the gap is invisible until stock physically runs out. Compare directly against the *old* bug: the old failure was **loud and local** — a single tap visibly wiped one medicine's balance to 0, which (had anyone looked at the stock figure) was an obvious, immediately-wrong number inviting investigation. The new failure is **quiet and cumulative** — the balance looks plausible and slowly diverges from reality over many administrations, with nothing anywhere prompting a check. Note also that the Frontend2 Round page itself does not currently render `stock`/`low_stock` at all (confirmed by grep — zero matches in `MedicationRound.jsx`), so this hazard's main exposure is on whichever *other* page/report trusts `mar_sheets.stock_level` (Stock pages, reorder alerts, CD-adjacent reporting), not on the Round page's own screen. | A visible "quantity not tracked — stock not adjusted" flag on any row with NULL `dose_quantity`, surfaced on the Round page itself and on Stock; a standing admin report of all NULL-`dose_quantity` active prescriptions requiring pharmacist mapping (the audit already proposes this data exists, DA-04); consider whether a NULL-quantity prescription should force a **manual** stock check-in cadence until mapped. | **High — provisional, CSO/registered-manager judgement required on which direction (loud false-zero vs quiet over-read) is the worse failure for this product's population.** Do not treat CR-02's completion as having removed this class of risk — it moved it. |
| HAZ-16 | **`S` (Asleep) reclassified as not-given retroactively, with no data migration for historical rows** | **New — a direct, foreseeable side-effect of the CR-04 fix that has not itself been fixed.** | No migration in this diff touches existing `mar_administrations` rows. `MARSheetService::administer()` only sets `given` correctly going forward, on write (`MARSheetService.php:174,197`); nothing was found that backfills the `given` boolean or otherwise reconciles rows written under the old semantics. Meanwhile `MissedDosesController::NOT_GIVEN_CODES` now includes `'S'` (`MissedDosesController.php:23`), and this list is applied **at read time** to every `mar_administrations` row regardless of when it was written (`missedReactData():250-263`). | Any resident with a historical `code='S'` row — recorded honestly under the old rules, at the time believed correct, possibly already reviewed/actioned by staff under the old "asleep = given" understanding — will, the moment this deploys, retroactively appear in the Missed Doses "not given" queue as an **unreviewed, outstanding** item (no `MedicationDoseReview` row exists for it, because under the old semantics it was never treated as needing one). At any real scale this is a step-change flood of "new" outstanding items with no way for a manager to distinguish "a genuinely new gap" from "an old, already-fine sleeping record that the software now disagrees with itself about." There is also no cut-over marker anywhere recording "reads before/after this date used different semantics for S," which will confuse any historical audit, incident review, or CQC inspection trail that spans the change. | The semantic fix itself is correct and necessary (Part 2A of the fix plan makes a good-faith factual argument that "asleep = not given" is not a judgement call). The seeder's own data has no historical `S` rows predating the fix (it wipes and rebuilds Neptune/Aries medication data each run), so this cannot be observed in the demo — it is a live-deployment concern, not a demo-data one. | A one-off reconciliation pass at deploy time: either (a) tag pre-cutover `S` rows as already-reviewed/no-action-needed in `medication_dose_reviews` so they don't silently appear as a new backlog, or (b) scope `NOT_GIVEN_CODES` review logic to dates on/after the semantics change, with a visible banner explaining the cut-over for anyone looking at older dates. Either way this is a **data-migration decision**, not a code-review nit — it needs an owner/CSO call before this ships to any tenant with real historical `S` data. | **Medium–High, provisional** — severity depends entirely on how much historical `S` data exists per tenant and whether a flood of retroactive "outstanding" items causes real reviews to be missed in the noise (alert fatigue), which is itself a recognised patient-safety failure mode. |
| HAZ-17 | **13 live, routed page variants still disagree with the fixed pages about whether a resident received their medicine** | **New — a direct consequence of fixing 5 of 18 callers and not the other 13; the disagreement itself did not exist before (previously all 18 were uniformly, if wrongly, in agreement that S/W = given).** | Confirmed by grep: `resources/js/Pages/Medication/MedicationRoundLab.jsx:356`, `Lab2.jsx:354`, `Lab11.jsx:361`, `Lab12.jsx:356`, `Lab13.jsx:339,484`, `Lab14.jsx:379`, `Lab141.jsx:379`, `Lab142.jsx:184,484,594,652`, `Lab143.jsx:155,494`, `MedsRound4.jsx:115,275,287,514`, `MedsRound42.jsx:117,277,289,516` all still contain `row.code === 'A' || row.code === 'S'` (most also `|| row.code === 'W'`) as their local, independent definition of "given." All of these are routed and reachable (`routes/web.php:1576-1610`) through `MedicationRoundController` methods (`indexReactLab14`, `indexMedsRound4`, etc.) that call the **same** shared `buildRoundProps()`/`applyRecord()` in `Concerns/BuildsMedicationRound.php` — i.e. these pages read and write the exact same underlying data as the fixed Frontend2 page, they just render/count it under the old, now-contradicted, rules. The legacy Blade view `resources/views/frontEnd/medication/medication_round/index.blade.php` is a further, independently-drifted duplicate not examined in this diff at all. | A manager viewing the fixed Frontend2 Round page sees a child's progress ring, PRN count and Missed Doses queue reflect "asleep = not given." The same manager (or a different member of staff, since none of these routes are gated to a specific role beyond the generic medication-management check) opens `medication-round-lab1-4-2` or `medication-round-4` for the same home/date and sees the same sheet's `S` row counted as "given," a full/green progress ring where the fixed page shows an incomplete one, and no PRN-allowance consequence recorded from the same underlying row. Two screens, same data, opposite answer to "did this resident receive their medicine today" — precisely the kind of contradiction a CQC inspector, a safeguarding review, or a coroner's inquiry would treat as a serious record-integrity failure, regardless of which screen happens to be "the current one." | None — this is a straightforward code-currency gap. The write path itself (which page you *use* to record) is unified and now applies the corrected `given` semantics consistently at write time (`MARSheetService.php:174,197`) regardless of which of the 18 pages submits the request. Only the **display/counting logic** on 13 of the pages has drifted. | Either retire/redirect the 13 unfixed variants (several are explicitly labelled "lab"/experimental), or bring them onto the shared `isGivenCode`/`GIVEN_CODES` source of truth (`frontend/lib/medicationCodes.js`) as the fixed pages already do, before any of them are used in a live round. At minimum, gate the unfixed variants behind a role/flag that prevents ordinary carers from reaching them until reconciled. | **High** — this is a direct, live contradiction about a factual clinical event (was the medicine given), reachable today by any user with the generic medication-management permission, not a hypothetical. |
| HAZ-18 | **Fixing PRN's overwrite bug (CR-01) removes an accidental double-submission safeguard, exposing every PRN dose event to the still-open CR-08 gap** | **New / worsened** — a genuine safety improvement (PRN limits now enforce) has a genuine safety cost (a previously "safe by accident" path is now exposed). | `MARSheetService::administer()`: for a PRN sheet (`as_required`), `$admin` is **always** `null` (`MARSheetService.php:163-164`) — i.e. every real PRN dose now goes through the plain-insert branch (`MARSheetService.php:190-210`), which has **no `lockForUpdate()` and no uniqueness check** (the lock added for CR-08 only wraps the *existing-row* lookup on the scheduled-dose branch, `MARSheetService.php:168`). Before this fix, a PRN sheet's second-and-later real doses all matched and overwrote the *same* row (the bug), which — as an unintended side effect — made a rapid double-submit for dose 2, 3, 4 of the day collapse into one row rather than create two. That accidental protection is now gone by design, and the underlying gap it was accidentally masking (no UNIQUE constraint on the administrations table, `public/mar_migration.sql:66`, confirmed still absent — CR-08 explicitly "needs the append-only rework first" per the fix plan) is now live for **every** PRN administration, not just the first of the day. | A carer double-taps "Given" (or a network retry fires twice) for a child's PRN pain-relief dose, or for the seeded Aries Morphine (Schedule 2 CD) PRN. Two near-simultaneous requests both find no existing row for the discrete new event, both insert, and — because `applyRecord`'s `$wasGiven` is hard-coded `false` for any PRN sheet (`Concerns/BuildsMedicationRound.php:406-407`) — **both** trigger a stock deduction. Result: one real dose physically given, two rows recorded as given, and (per the seeded Morphine CD scenario) two controlled-drug administrations logged against one witness event, with double the stock deducted from a Schedule 2 register. | The PRN daily-max/interval checks (now genuinely enforced, HAZ-09) would likely catch and reject the *second* concurrent request in the common case where the first commits before the second's validation query runs — but this is exactly the check-then-act race CR-08 already describes for scheduled doses, just now also present for PRN, and a race where both requests read state before either writes is not prevented by anything in this diff. | Extend the CR-08 fix (UNIQUE index / append-only `is_current` scoping, already on the roadmap per the fix plan) to cover PRN's discrete-event rows specifically (e.g. unique per `(mar_sheet_id, administered_at)` at second-level granularity, or an application-level idempotency key per submit); disable the record button while a submit is in flight; add the same guard the fix plan proposes for CR-08 before, not after, PRN volume increases in production. | **High, provisional** — directly touches a controlled drug in the seeded scenario, and the fix plan itself already flags CR-08 as unresolved; this finding narrows exactly which population (PRN, including CDs) is most exposed by the CR-01 change specifically. |
| HAZ-19 | **Ledger/balance mismatch when stock is insufficient** — `quantity_given`/`medication_stock_transactions.quantity` now record the **intended** (prescribed) dose quantity, while `MedicationStockTransaction::apply()` still floors the balance at 0, so the two numbers can now disagree in a new, specific way | New (a side effect of CR-02's otherwise-correct fix), tied to the still-open IM-06 (zero stock does not block "Given") | `Concerns/BuildsMedicationRound.php:430-443` sets `$admin->quantity_given = $qty` to the *full* `deductionQuantity($sheet)` value, and passes that same `$qty` to `MedicationStockTransaction::apply($sheet, 'administered', $qty, ...)`, which logs `'quantity' => $quantity` (the requested amount) but computes `$after = max(0, $beforeNum - $quantity)` (`app/Models/MedicationStockTransaction.php:74,93`) — i.e. the **logged quantity is the intended dose, not the amount actually available to remove**. | Stock reads 4 (ml) and a 10 ml PRN dose is given. The transaction log and `mar_administrations.quantity_given` both say "10 given"; the balance drops from 4 to 0 (not to −6). A later audit of the CD/stock ledger sees "10 units consumed" against a balance movement of only 4 — an inconsistency that, for a controlled drug, is exactly the kind of unreconciled figure a CD register audit exists to catch, now generated by the software itself rather than by a human recording error. | This is narrower and less severe than the pre-fix CR-02 bug (the logged quantity is now at least *clinically meaningful* — the real prescribed dose — rather than an arithmetic accident like 10500), and only manifests when stock is already low/zero, which is itself a known, separately-tracked open question (IM-06: block or warn on zero stock, referred to the registered manager). | Log `quantity` as the amount actually deducted (`$beforeNum - $after`, i.e. the clamped amount) alongside a separate "amount requested" field if the full prescribed quantity is still wanted for audit; or resolve IM-06 first (warn/block on insufficient stock) so this state is prevented rather than reconciled after the fact. | **Medium, provisional** — real but narrow; escalate to High specifically for controlled drugs given the legal-register implications, pending CSO/registered-manager input on IM-06. |
| HAZ-20 | **`ErrorBoundary` addresses render crashes only — its presence could be mistaken for having addressed the silent-failure hazard (HAZ-08), which it does not touch** | New control, correctly scoped, but scope-limited in a way worth recording explicitly | `frontend/components/ErrorBoundary.jsx` — a standard React `componentDidCatch`/`getDerivedStateFromError` boundary, wired at `frontend2/Layouts/AppShell.jsx:326`, keyed by `url` (so it resets on navigation). It catches JavaScript render exceptions (exactly CR-03's risk-flag object-as-child crash, now separately fixed at source). It **cannot** catch, and makes no claim to catch, a redirect-based success/failure response (HAZ-08/CR-07) — that is not a render error, so it never reaches `componentDidCatch`. | A developer or reviewer sees "ErrorBoundary added" in the changelog and reasonably assumes "failures are now visible on this page" in the general sense the audit used the term. They are not — HAZ-08 (a failed dose-record write reads as success) is completely untouched by this control, and remains open exactly as before. | The boundary's own wording is a genuine, careful positive: it explicitly does **not** say "your data was saved" or "you're safe" — it says the opposite ("anything you had part-way through entering has been lost and was not saved... check the resident's record before recording the dose again"), correctly pushing verification back onto the user rather than falsely reassuring them, consistent with the interim DCB0160 mitigation already recorded for HAZ-08. | None needed on the boundary itself; the residual action is purely about not conflating this fix with a fix for HAZ-08 in any release notes / sign-off summary shown to a CSO. | **Low** as a hazard in its own right (the control does what it says); recorded here specifically to prevent a false sense that HAZ-08 has been mitigated by this commit. |
| HAZ-21 | **Demo seeder relies solely on a home-title string match, with no explicit environment guard, to avoid running against real tenant data** | New (the seeder is new); narrow but worth recording under DCB0160 | `database/seeders/NeptuneHouseDemoSeeder.php:104-115` (`guard()`) refuses to run unless home 101's title contains "Neptune" and home 8's contains "Aries" — a real, functioning technical control — but there is **no** `app()->environment(['local','testing'])` check or equivalent anywhere in the file. Paediatric PRN doses are extensively and clearly flagged in-file as "NOT clinically approved... demo values" (lines 50-65, 246-259) and are **not** wired into `DatabaseSeeder::run()` (confirmed — no reference to this class there), so it cannot be triggered by a generic `php artisan db:seed`; it requires an explicit `--class=NeptuneHouseDemoSeeder` invocation. | The title-match guard is a reasonable belt, but it is the *only* belt: it would not stop an operator from running this seeder against, e.g., a staging copy of a real customer's database that happens to still be seeded with test/placeholder homes named similarly, or from running it against the wrong `.env`/connection by mistake. The in-file flagging of unverified paediatric doses is clear and thorough — but it is comments, not a runtime gate that would stop the data from being *shown to a customer* if someone ran this against a demo instance a prospect was actually looking at. | The home-title + ID match is a genuine, non-trivial guard; the explicit non-wiring into `DatabaseSeeder` is a second real control. | Add an explicit environment check (`abort` unless `app()->environment(['local','testing','demo'])`) as defense-in-depth; consider a `--force` requirement outside local, matching Laravel's own convention for destructive seeders/migrations in production. | **Low–Medium, provisional** — the existing controls are real, this asks for one more layer given the seeder deletes and rewrites live rows (`DB::table('mar_administrations')->whereIn('home_id', ...)->delete()`) unconditionally within its guarded scope. |

## Handover to deploying organisations (DCB0160)

Record here any residual risks and safety controls that the **deploying care organisation** must operate. Items added from the 2026-07-16 Medication Round review (in addition to any prior entries — none previously recorded):

- **Witness verification (HAZ-05):** the software captures a free-text `witnessed_by` name typed by the administering user — it cannot verify a second qualified person was physically present. The organisation's own CD procedure/training must ensure genuine dual-signatory practice; the software control is not sufficient on its own.
- **Identity confirmation (HAZ-02):** because the record-commit modal does not itself show the resident's photo/name/DOB, staff must be trained to visually reconfirm the resident (via the surrounding page) immediately before submitting any outcome, until the modal is fixed.
- **Interim mitigation for silent-failure risk (HAZ-08):** until fixed, staff must be trained to independently verify a dose actually recorded (e.g. check the MAR/Missed Doses view) rather than trusting the Round page's apparent success, since a failed write is not currently visible. **Confirmed still necessary as of the 2026-07-16 write-path changes — this was not fixed.**
- **Connectivity (HAZ-13):** the page has no offline/sync safety net; the organisation must provide reliable network coverage at the point of care and have a paper/manual fallback procedure for connectivity outages.
- **Concurrency / staffing practice (HAZ-11):** the software does not prevent two staff recording *different* outcomes for the same dose slot concurrently (a partial DB-race fix landed 2026-07-16, but no conflict warning exists); the organisation's rostering/communication practice (e.g. one clearly-designated recorder per round) is a necessary compensating control.
- **Round-end policy (HAZ-10, HAZ-14):** until the software enforces a confirmation/escalation step, the organisation must set an explicit local policy for what staff must do before ending a round with outstanding doses, and must train staff on the recovery path (manager reopen) if a round is ended prematurely.
- **Training on PRN limits (HAZ-09):** the PRN daily-maximum/minimum-interval limits **now genuinely enforce** for the first time (previously they silently never fired). Staff who are used to this control never actually blocking them must be explicitly briefed that a real, unexplained-in-the-UI rejection can now occur, what it means, and what to do next for a resident who may need the medicine urgently (escalate to a prescriber/on-call clinician; do not treat the block as a system fault to be worked around by using a different page).
- **Historical "Asleep" records (HAZ-16):** the software's definition of "was this dose given" for the `S`/Asleep code has changed and been applied retroactively to existing records with no data migration. The organisation must be briefed that historical sleeping-related MAR entries may newly appear in a Missed Doses review queue, and must have a plan (audit sign-off, bulk review, or an agreed cut-off date) for handling that backlog rather than treating it as new clinical activity.
- **Do not use the "lab"/experimental Round page variants for live care (HAZ-17):** at least 13 additional, live, routed page variants (names containing "Lab" or "MedsRound4") still classify a sleeping (and mostly also a withheld) resident as having received their medicine — the opposite of the corrected pages. Until these are retired or fixed, the organisation must restrict staff access to the confirmed, current production Round page and must not treat any "lab"/numbered variant as suitable for recording real doses.
- **Stock figures may not reflect physical reality for some prescriptions (HAZ-15):** a prescription whose dose cannot be safely resolved to a single number (typically two-number liquid doses like "10 ml (500mg)", or per-site doses like "one spray each nostril") does not have its stock decremented automatically until a pharmacist maps it. The organisation must maintain a physical stock-check practice and must not rely solely on the system's stock figure for these medicines until the mapping exercise (audit DA-04) is complete.
- **Demo data (HAZ-21):** paediatric dose values in any demo dataset are explicitly unverified and must never be presented to a customer, clinician or auditor as clinically exemplary; the organisation/sales process must confirm demo environments are clearly labelled as such.

## 2026-07-28 — Medication 2 → Round page review (Frontend2/Medication2/Round.jsx)

Reviewed the **new** Medication 2 round page and its shared trait: `resources/js/Pages/Frontend2/Medication2/Round.jsx`, `frontend/features/medications/RecordDoseModal.jsx`, `app/Http/Controllers/frontEnd/Medication/Medication2RoundController.php`, `app/Http/Controllers/frontEnd/Medication/Concerns/BuildsMedicationRound.php`, `app/Services/Staff/MARSheetService.php`, `frontend/lib/medicationCodes.js`, `routes/web.php:1671-1674`. Focus: the two newest changes (special-instructions callout; end-of-round summary card).

**Confirmed improved since 2026-07-16 (recorded for traceability, not hazards):** HAZ-08 (silent failure) — `record()` now throws on any failure and the page surfaces it via `usePage().props.flash` + `notifications` (Round.jsx:283-287) and per-path `onError` handlers (Round.jsx:304; RecordDoseModal.jsx:60-66); this page does **not** use the 302-as-success pattern. HAZ-07 (append-only) — scheduled amendments now supersede rather than overwrite (MARSheetService.php:176-228) and a global `current` scope hides superseded rows (MARAdministration.php:44-49). HAZ-09 (PRN state) — PRN limits enforce and are surfaced pre-tap (Round.jsx:102-111). REQ-MED-21 — CD administrations now post to `ControlledDrugRegister` (BuildsMedicationRound.php:542-551). These are genuine improvements; none is a CSO sign-off.

| ID | Hazard | New/worsened/unchanged | Evidence | Clinical effect | Existing controls | Proposed controls | Severity (provisional) |
|---|---|---|---|---|---|---|---|
| HAZ-22 | **Clinical indication mislabelled as an administration instruction.** The "special instructions" accent strip is fed `prn_details ?: reason_for_medication`; for a scheduled medicine `prn_details` is usually null, so the strip displays the *reason the drug is prescribed* (the indication) styled and iconed as if it were an administration directive. There is **no dedicated administration-directions / `special_instructions` column** on `mar_sheets`, so genuine directives ("do not crush", "take with food", "give before food") are not reliably present at all. | **New** — introduced by pulling `row.instruction` out of the muted line into an accent strip (Round.jsx:87-95). | `Concerns/BuildsMedicationRound.php:218`; `Round.jsx:89-95` (accent strip, IconInfoCircle, no visible field label); `mar_sheets` has `reason_for_medication` + `prn_details` but no dedicated directions column (grep). | (a) Carer reads an indication ("for anxiety") as an instruction; (b) worse, the strip's prominence implies "this is where safety directives live", so its **absence** of a "do not crush" style warning is read as "no special handling required" when in fact the field simply cannot carry one — a modified-release-crush / food-interaction error the design purports to prevent (checklist item #9, REQ-MED-04). Also an IG/dignity concern: an indication (which may be sensitive — mental-health, contraception, etc.) is now visually elevated on a shared round screen, incl. a children's home. | Field is real and rendered with icon+text (not colour-only); contrast of strip text (TXT on SOFT) is adequate in both themes. | Add a real structured administration-directions field and render *that* in the strip; until then, prefix the strip with an explicit label ("Indication" vs "Instruction") so it cannot be read as a directive; do not imply directive coverage that the data model does not provide. Pharmacist + CSO to confirm which field(s) belong in a point-of-administration warning. | **Medium–High, provisional** — misleading display of safety-relevant information at the point of administration; CSO/pharmacist judgement on grading. |
| HAZ-10 (update) | Round can be **ended with scheduled doses outstanding**; ending writes **only a closure marker**, not per-dose "not given" outcomes. | **Partially mitigated, core gap unchanged.** | `Medication2RoundController.php:68-88` (endRound writes only `MedicationRoundClosure` with `closed_by`; the `outstanding` count is used solely in a flash string, **not persisted** — `MedicationRoundClosure` has no such column, model L12-17); confirm dialog Round.jsx:555-567. | Outstanding doses remain with **no MAR row and no structured reason** (contradicts REQ-MED-06 for those doses); no escalation/Missed-Doses linkage; no durable record of how many were outstanding at close (REQ-MED-08/30). | **New (this review):** the confirm modal text (Round.jsx:558) tells staff outstanding doses "**will be recorded as not given for this round**" — this is **false**: nothing is written per-dose. Misleading claim about persistence. | Persist the outstanding count (and ideally a per-dose "not given at round end" event with a system reason) on closure; correct the modal wording to state doses are left **unrecorded**, not "recorded as not given"; wire outstanding-at-close to Missed Doses/escalation. | **High, provisional** — CSO/registered manager. |
| HAZ-23 | **End-of-round summary undercounts controlled-drug and PRN administrations.** `roundOutcomeSummary` increments `cdGiven`/`prnGiven` only inside `if (row.code)`, but a null-slot PRN row never carries a `code` (its administration resolves to `null` in the grid), so PRN doses — including PRN controlled drugs (e.g. seeded Aries Morphine) — given during the round are counted as 0 in the "Included N controlled drugs / N as-needed doses" line. | New (introduced with the summary card). | `Round.jsx:161-181` (tally inside `if(row.code)`); `Concerns/BuildsMedicationRound.php:211` (`$admin = $slot !== null ? … : null` → null-slot PRN row has `code=null`); `given_today` count is computed separately (L151) and not used by the summary. | A manager glancing at the closed-round summary sees "0 controlled drugs" when a PRN CD was in fact given; the CD count a reviewer might rely on for a quick reconciliation is silently low. Under-count, not over-count. | Given/Refused/Not-given/Outstanding for **scheduled** doses are accurate (derived from current MAR rows via the `current` global scope). The disagreement is confined to PRN/CD given counts. | Base the summary CD/PRN counts on the server-computed `prn.given_today` / actual administration rows rather than the per-row `code`, or compute the summary server-side. | **Medium, provisional** — display accuracy of a CD figure; registered manager/pharmacist. |
| HAZ-24 | **Controlled drug with an unstructured dose is given but never enters the CD register or moves stock.** When `dose_quantity` is null, `deductionQuantity()` returns null and the whole deduction+register block is skipped — including the `ControlledDrugRegister::record` call. | Carried from HAZ-15, narrowed to CDs on this page. | `Concerns/BuildsMedicationRound.php:528-568` (register + stock only inside `if ($qty !== null)`); comment L563-568 acknowledges the CD is "left out of the register rather than entered wrong". | A CD is recorded as administered on the MAR but produces **no register movement and no running balance** — an unreconciled CD administration, exactly what the register exists to catch. | The record is honest (no wrong balance written); dose is still recorded on the MAR. | Flag any active CD prescription with null `dose_quantity` for pharmacist mapping before use; consider blocking one-tap give / requiring a manual register entry for such CDs until mapped. | **High, provisional** — legal CD-register implications; pharmacist + registered manager. |

**DCB0160 (deploying organisation) additions from 2026-07-28:**
- **Instruction strip (HAZ-22):** staff must not treat the on-screen "instructions" strip as a complete list of handling directives — it may show only the clinical indication and cannot currently carry "do not crush"/food-timing warnings. Continue to consult the MAR chart / pharmacy label for administration directions until a structured field exists.
- **Round end (HAZ-10):** ending a round does **not** record outstanding doses as "not given"; it only locks the round. The organisation's policy must require staff to record each dose's true outcome before ending, and must not rely on the end action to document non-administration.
- **CD summary/register (HAZ-23/HAZ-24):** the closed-round summary's CD/PRN "given" counts may under-read, and a CD with an unstructured dose string may not appear in the register at all — do not use the round summary as a CD reconciliation source; reconcile against the CD register directly, and map ambiguous CD dose strings before administration.

*Add a row per hazard identified during each page review. Do not delete hazards — close them with residual risk + evidence, or mark superseded.*
